# 工业电气原理图符号、位号规范与 BOM 归并准则

## 1. 常见位号（设备标识符）与元器件分类

| 位号前缀 | 典型名称 | 采购统计规则 |
| :--- | :--- | :--- |
| `-QF` / `-F` | 断路器 / 马达保护断路器 | 按主触点位号统计；若出现辅助触点，提出核对本体已含配置与独立附件的建议，不自动添加订货号，不因编号相似删除独立FR器件。 |
| `-KM` | 交流接触器 | 跨页合并主触点(`1-2, 3-4, 5-6`)、线圈(`A1-A2`)与辅助触点(`13-14, 21-22`)为 1 个物理接触器。注意星三角启动中 `-KM1`(主)、`-KM1-2`(△)、`-KM1-1`(Y) 是 3 个独立接触器，不可合并为 1 个。 |
| `FR` / `-FR` | 热过载继电器 | 主回路热元件(`FR1`)与控制回路常闭/常开触点(`-FR1`)合并为 1 个物理热继电器。 |
| `-KA` / `-K` | 中间继电器 | 按线圈(`A1-A2`)唯一位号统计物理数量，分散在各页的常开/常闭触点不重复计数；通常需配继电器底座(`RXZE*`)及保护插件(`RXM040W`)。 |
| `-KT` | 时间继电器 | 合并线圈与延时触点，注意检查底座型号。 |
| `HL` / `-H` | 指示灯 / 声光报警 | 按唯一位号与颜色标注（红/绿/黄/白）分类统计。 |
| `-SB` / `-S` / `-ES` | 按钮 / 急停开关 / 温控开关 | 按唯一位号统计，急停按钮常配保护罩(`ZB2BZ1605C`)。 |
| `-SA` | 旋转选择开关 | 区分二位旋钮(`XB2BD21C`)与三位旋钮(`XB2BD31C`)；若同一位号跨页标出不同型号需触发冲突审核。 |
| `-X` / `=+-X` | 接线端子排 | `-X1:1~30` 中的每个端子号代表端子排上的 1 个端子片，不能按独立电气主器件统计，应按回路线径/电流归类统计端子数量。 |
| `Q11` / `101` / `201` | 导线编号（线号） | 严禁作为元器件计入 BOM。 |

端子排按完整位号归并，但数量依据是带坐标的独立端子位置，不是位号或编号的去重个数。每个位置须绑定自己的型号与图形证据；同排混用普通端子和 PE 端子时按型号拆采购行，例如 `-X2:1~3` 的 PT6 计 3 个，`-X2:4` 的 PT6-PE 计 1 个。同页多个分段的端子位置相加；编号在同页重用时仍保留可见位置数，并提出设计编号异常审核。跨页编号连续且不重叠时合并为同一排；跨页编号重叠、端子图形或型号证据不足时，数量保持待核。每个计数都须能定位到图纸页、编号、型号和端子图形坐标。

若一排仅首位明文标注型号（例如 `1 PT 2,5`），其余位置有独立图形、同位号归属和连续编号，且整排只有一种明文端子型号，可将该型号作为同排推断值继承到其余位置。逐个保留 `model_inference` 证据并发出 `TERMINAL_MODEL_INFERRED` 审核；不得把继承值写成每位都有明文型号。出现第二种明文型号或编号缺口时，不自动继承。

## 2. 图纸明文物料 vs 工程推导物料的区分

所有输出的 BOM 行必须标注 `source_type`：
1. `EXPLICIT`（原图明文）：图纸上直接写出位号与完整型号。
2. `TOPOLOGY_INFERRED`（拓扑推导）：同功率对称电机回路（如 1#、2# 45KW 主泵）省略重复标注时，由主回路结构与控制回路交叉推导。
3. `RULE_COMPLETED`（规则补全）：兼容历史补全记录。新流程将企业系列和附件配置放入 `selection_suggestions`，不自动改写 `model` 或 `raw_model`，须人工采纳并保留依据。
4. `ESTIMATED_AUX`（工程估算）：柜体、导线、端子、人工等成套辅材。
5. `MANUAL_EDITED`（人工已改）：工程师在 Web 审核台手动确认或修改后的记录。

附件、品牌系列和型号示例仅用于提出审核建议，不构成所有项目的必配条件。不得由工程师答案表反向编写提取规则。仅触点、重复模板范围、端子片数或电缆米数尚未确定时，`quantity=null`，并保留数量候选及依据；不得按一个位号直接认定一套采购件。
